{
  "source_file": "/Users/eliotlee/Desktop/demo/A--Learning/RAG/data/ competition/川信联发〔2022〕4号- 四川省农村信用社联合社数据中心机房管理办法（2021年版）.pdf",
  "preprocess_mode": "llm",
  "chat_model": "deepseek-v4-pro",
  "total_pages": 11,
  "valid_pages": 11,
  "empty_pages": [],
  "error_pages": [],
  "batch_count": 1,
  "min_chunk_chars": 200,
  "max_chunk_chars": 1200,
  "chunk_count": 14,
  "created_at": "2026-07-24T10:16:12",
  "pages": [
    {
      "page_number": 1,
      "text": "川信联发〔⒛22〕 4号\n四川省农村信用社联合社\n关于印发 《四川省农村信用社联合社数据中心\n机房管理办法 (⒛犭年版 )》 的通知\n省联社各部 (室 、中心),各办事处,各级联社 (农商行 ):\n《四川省农村信用社联合社数据中心机房管理办法(2Ⅱ1年\n版 )》 已经省联社第三届理事会第三十七次会议审议通过,现印发\n给你们,请认真遵照执行。",
      "is_empty": false,
      "error": null
    },
    {
      "page_number": 2,
      "text": "四川省农村信用社联合社数据中心\n机房管理办法 (⒛21年版 )\n第一章 总 则\n第一条 为规范四川省农村信用社联合社数据中心机房全\n生命周期管理,保障机房基础设施安全、可靠、持续、稳定运行 ,\n参照 《数据中心设计规范》(GB50174-2017)、 《数据中心基础设\n施运行维护标准》(GB/T5131⒋2018)、 《商业银行数据中心监管\n指引》(银监办发 〔⒛10〕 114号 )等标准和规范,制定本办法。\n第二条 本办法适用范围为四川省农村信用社联合社省级\n自建机房和租用机房。各市州分中心机房、各级联社 (农商行 )\n机房参照执行,可依据本办法建立或修订适应其实际情况的机房\n催圹狴且细贝刂。\n第三条 本办法主要包括省级数据中心机房投产、运行和停\n产等阶段。省级数据中心机房规划、建设参照 《四川农信数据中\n心项目建设管理办法》执行。\n第二章 岗位与职责\n第四条 信`憝科技部门负责省级自建机房的投产、运维、停\n产、出租以及机房内IT设各和相关配件设施管理,同 时负责省级\n-2—",
      "is_empty": false,
      "error": null
    },
    {
      "page_number": 3,
      "text": "租用机房的统筹管理。\n第五条 信`憝科技部门应明确机房管理职责,包括但不限于\n机房管理岗、供配电管理岗、暖通消防管理岗、弱电智能化管理\n岗。\n(一 )机房管理岗职责:负 责人员、设备进出及环境管理 ,\n制定机房基础设施维护保养计划。\n(二 )供配电管理岗职责:负 责机房市电接入端、高低压配\n电柜、发电机、变压器、不间断电源 (LTPS)等设备的运行、维\n护、保养等工作。\n(三 )暖通消防管理岗职责:负 责机房空调主机、蓄冷罐、\n冷却塔、新排风等暖通设各,以及气消、水消等消防设备的运行、\n维护、保养等工作。\n(四 )弱 电智能化管理岗职责:负 责机房环境和设各监控、\n门禁、视频监控、综合显控、综合布线等系统的运行、维护、保\n养等工作。\n第三章 机房投产管理\n第六条 机房投产交接时,接管部门与移交部门应建立工作\n交接清单,并 完成具各接收能力的技术相关培训。\n第七条 交接双方应在监交人的监督下办理机房交接手续。\n有以下情况之一的,不得进行交接 :\n-3—",
      "is_empty": false,
      "error": null
    },
    {
      "page_number": 4,
      "text": "(一 )机房基础设施、各品各件、文档资料等缺失的。\n(二 )涉及有整改项,而未确定计划整改完成的。\n第四章 人员、设备进出及环境管理\n第八条 按照机房管理及巡检人员需求,授 予进出机房权\n限。进出人员实行一人一权限,不得共用、借用、混用权限。工\n作调动、离职时,应注销门禁权限。\n第九条 门禁权限承载介质遗失后,遗失介质人员应立即向\n机房管理员报各,经审批后在系统中做注销权限处理。遗失不报\n的,由 此产生的后果由该人员承担。\n第十条 外来人员进入机房需采取纸质或电子化登记方式\n进行审批登记;审批通过后,在机房管理员或值班员陪同下进入\n机房工作区域。未经允许,不得随意拍照录像、触摸机房设各或\n从事其他与工作无关的活动。\n第十一条 人员进入机房时,不应携带易燃、易爆、易污染、\n易腐蚀等可能危及机房安全的物品,以及茶杯、饮料、食品等非\n工作用品进入机房。\n第十二条 机房重要基础设施应建立设备编码和标签标识。\n各类设各进出机房,应经审批同意后方可实施。\n第十三条 进出机房人员应维护机房环境的整洁卫生,机房\n管理员应定期组织对机房各区域进行保洁,并落实防火、防盗、\n— 4—",
      "is_empty": false,
      "error": null
    },
    {
      "page_number": 5,
      "text": "防水、防鼠、防虫等要求。\n第五章 机房运维管理\n第十四条 机房运维管理是指对机房基础设施进行监控、巡\n检、维护和应急等管理工作。机房运维管理应掌握设备运行状况\n及周围环境变化,及时发现和处置风险隐患,保障基础设施稳定\n运行。\n第十五条 机房容量管理。机房容量管理主要包括电力、制\n冷量和机柜管理。信`惑科技部门应及时监测、评估各类容量使用\n情况。\n(一 )电力容量管理。供配电管理员应掌握电力设计容量、\n实际负载率和剩余容量。设各上电前,应核对设各功率、电压、\n电源插头型号等用电需求,确认无误后方可上电。\n(二 )制 冷量容量管理。暖通消防管理员应掌握空调设计制\n冷量、实际负载率和剩余制冷量,避免上线设各超过额定制冷量 ,\n造成机房空调过载。\n(三 )机柜容量管理。机房管理员应结合资源需求,每年做\n好次年的机柜容量规划。下电后的设备应及时搬出机柜。\n第十六条 监控管理\n(一 )消 防系统应⒉ 小时保持正常工作状态,不得随意中\n断。机房应配各防烟面具、手持灭火器,严禁擅自更改设各位置\n— 5—",
      "is_empty": false,
      "error": null
    },
    {
      "page_number": 6,
      "text": "和消防系统工作状态。\n(二 )机房视频监控和门禁系统的数据保存时间分别应不\n低于6个月和 12个月。\n(三 )主机房应对冷通道或机柜进风区域的温度进行在线\n监测,温度宜保持在 18℃~27℃。\n(四 )蓄 电池室温度应保持在⒛℃~30℃。\n第十七条 日常巡检管理\n(一 )省级自建数据中心机房实行7× ⒉ 小时值班制度,配\n置专业值班人员,并进行日常巡检。\n(二 )每 日现场巡检次数不应少于2次 ,且应按照巡检计划、\n周期、规定路线对基础设施系统和设各及运行环境进行巡检,巡\n检记录应及时、完整、真实、清晰。\n第十八条 变更管理\n(一 )基础设施设各及系统、机柜、IT设各的增减、维修、\n更换、升级等变更,均应经审批同意后方可实施,严禁擅自开展\n上述变更。\n(二 )IT设各上下架时,应 明确机柜编号、IT设各数量、资\n产信丿惑等要素,且经审批同意后方可执行。\n(三 )IT设各上架时,网 络综合布线扎带间距均匀,松紧适\n度。IT设备上架后,各机柜内电源分配单元 (PDU)只 能为该机\n柜内IT设各供电,严 禁设备跨柜取电。IT设备下架后,应及时\n拆除对应设各的线缆,保持机柜整洁。\n— 6—",
      "is_empty": false,
      "error": null
    },
    {
      "page_number": 7,
      "text": "第十九条 运行操作管理\n(一 )机房供配电、暖通等基础设施操作人员应具有相应专\n业的操作证。供配电设各操作应遵守l人操作、1人监护的原则。\n(二 )在机房内作业时,用 电工具不得接入为IT设各供电\n的不间断电源 (LTPS),不 得乱拉乱接电线电缆,严禁随意串接、\n并接、搭接电源插座。\n(三 )数据中心机房区域内的动火作业应经过批准,并采取\n防护措施且有监火人在场,动 火作业完成后按规定恢复作业区域。\n第二十条 安全管理\n(一 )环境和设各监控系统的用户应进行权限划分,设置密\n码并定期更换。环境和设各监控系统的运行参数设定值和联动逻\n辑,未经审批同意,禁止擅自修改。\n(二 )机房内基础设施、IT设各,及其对应的运行数据、配\n置参数由该设各运维责任部门负责管理,未经审批同意,任何人\n不得带离机房。\n(三 )机房涉及敏感信`惑的拟报废介质设各及资料 (如磁\n盘、磁带等),应通过消磁等方式进行处理。\n第二十一条 维护保养管理\n(一 )机房供配电、暖通、消防、弱电智能化等各项基础设\n施设各和系统应每年制定 1次年度维护保养计划。\n(二 )除正常的维护保养外,还应定期进行专业检测评估 ,\n包括机房防雷接地检测、消防检测等。\n— 7—",
      "is_empty": false,
      "error": null
    },
    {
      "page_number": 8,
      "text": "第二十二条 应急演练管理。信`憝科技部门原则上每年应组\n织1次机房市电中断演练和 l次消防应急演练,并对停电、入侵、\n火灾、洪水、地震等意外场景建立机房应急预案。同时根据实际\n情况,新增、修订和完善应急预案,确保预案的可执行性。\n第二十三条 灾难恢复管理。信`惑科技部门应将机房基础设\n施灾难恢复管理纳入业务连续性管理框架,明 确灾难恢复管理机\n制和流程以及灾难恢复策略、预案并及时更新。\n第六章 机房停产管理\n第二十四条 新机房投产使用后,在不影响机房生产安全和\n业务连续性前提下可申请停用原机房。\n第二十五条 在机房停止使用前,应制定机房停产报告及迁\n移实施方案,实施方案主要涉及IT设各、信`憝系统和数据的迁移,\n业务平稳运行的保障措施,风险处置预案等。\n第七章 租用机房管理\n第二十六条 租用机房是指直接租用非我社建设的、已具各\n投产运行条件的机房或机房的特定区域。\n第二十七条 租用机房时,应充分考察机房出租方的资质和\n运维实力,评估出租方机房能否满足需要。\n— 8—",
      "is_empty": false,
      "error": null
    },
    {
      "page_number": 9,
      "text": "(一 )租 用机房的机柜应配各至少两路 电源分配单元\n(PDU),且分别来自不同的不间断电源 (L「PS)系统。\n(二 )租用机房必须允许至少2个公用电信配线网络接入 ,\n并为线路接入提供必要的支持。\n(三 )出 租方应配合我社提供监管、审计等所需的相关资\n料。\n第二十八条 对于非整体租用的情形,所租用的机房区域原\n则上应配置独立门禁系统。未能配置独立门禁系统的区域,应 以\n机柜为单元做好门禁控制。\n第二十九条 机房出租方应负责我社租用区域的供配电、制\n冷、消防等基础设施及环境管理。信`惑科技部门应监督出租方做\n好机房基础设施运维工作,督促出租方完成基础设施安全隐患的\n排查、整改,以及故障处理。\n第三十条 人员、设各进出租用机房参照省级自建机房人\n员、设各进出管理。\n第八章 机房出租管理\n第三十一条 机房出租是指租赁单位租用省联社 自建数据\n中心机房,由 我社向租赁单位提供机柜、电力、暖通等机房基础\n设施服务的行为。\n第三十二条 租赁单位租用我社机房时,应提交租用申请函\n-9—",
      "is_empty": false,
      "error": null
    },
    {
      "page_number": 10,
      "text": "至省联社。信`惑科技部门应对租用需求的资源占用量、租用期限、\n网络、物理安全、成本和利润等因素进行评估。评估通过后,报\n请省联社批准。\n第三十三条 机房启用前,信 `憝科技部门应组织租赁单位对\n机房基础设施进行投产前验收。\n第三十四条 各级联社 (农商行)租用省联社自建数据中心\n机房时,参照本章执行。\n第九章 附 则\n第三十五条 违反相关规定的,按照《四川农信员工违规行\n为处理办法 (⒛21年修订版 )》 进行处理。\n第三十六条 本办法由四川省农村信用社联合社负责制定、\n修改和解释。\n第三十七条 本办法自印发之日起执行,《 四川省农村信用\n社数据中心机房管理暂行办法》(川信联办发〔2011〕 371号 )、 《四\n川省农村信用社数据中心机房环境管理规范X川 信联办发〔⒛11〕\n3” 号)同 时废止,现有制度与本办法存在冲突的,以本办法为\n准。\n—  10 —",
      "is_empty": false,
      "error": null
    },
    {
      "page_number": 11,
      "text": "内部发送:毓斌理事长,张希主任,杨超副主任。\n⒛22年 1月 10日 印发四川省农村信用社联合社办公室\n—  ll —",
      "is_empty": false,
      "error": null
    }
  ],
  "chunks": [
    {
      "chunk_id": 0,
      "text": "川信联发〔2022〕4号\n四川省农村信用社联合社\n关于印发《四川省农村信用社联合社数据中心\n机房管理办法(2021年版)》的通知\n省联社各部(室、中心),各办事处,各级联社(农商行):\n《四川省农村信用社联合社数据中心机房管理办法(2021年版)》已经省联社第三届理事会第三十七次会议审议通过,现印发给你们,请认真遵照执行。",
      "source_pages": [
        1
      ],
      "title": "通知",
      "summary": "印发《四川省农村信用社联合社数据中心机房管理办法(2021年版)》，要求各单位遵照执行。",
      "batch_index": 0,
      "llm_source_pages": [
        1
      ],
      "pages_corrected": false
    },
    {
      "chunk_id": 1,
      "text": "四川省农村信用社联合社数据中心\n机房管理办法(2021年版)\n第一章 总 则\n第一条 为规范四川省农村信用社联合社数据中心机房全生命周期管理,保障机房基础设施安全、可靠、持续、稳定运行,参照《数据中心设计规范》(GB50174-2017)、《数据中心基础设施运行维护标准》(GB/T51314-2018)、《商业银行数据中心监管指引》(银监办发〔2010〕114号)等标准和规范,制定本办法。\n第二条 本办法适用范围为四川省农村信用社联合社省级自建机房和租用机房。各市州分中心机房、各级联社(农商行)机房参照执行,可依据本办法建立或修订适应其实际情况的机房管理细则。\n第三条 本办法主要包括省级数据中心机房投产、运行和停产等阶段。省级数据中心机房规划、建设参照《四川农信数据中心项目建设管理办法》执行。",
      "source_pages": [
        2
      ],
      "title": "第一章 总则",
      "summary": "明确机房管理办法的制定目的、适用范围及涵盖的管理阶段。",
      "batch_index": 0,
      "llm_source_pages": [
        2
      ],
      "pages_corrected": false
    },
    {
      "chunk_id": 2,
      "text": "第二章 岗位与职责\n第四条 信息科技部门负责省级自建机房的投产、运维、停产、出租以及机房内IT设备和相关配件设施管理,同时负责省级租用机房的统筹管理。\n第五条 信息科技部门应明确机房管理职责,包括但不限于机房管理岗、供配电管理岗、暖通消防管理岗、弱电智能化管理岗。\n(一)机房管理岗职责:负责人员、设备进出及环境管理,制定机房基础设施维护保养计划。\n(二)供配电管理岗职责:负责机房市电接入端、高低压配电柜、发电机、变压器、不间断电源(UPS)等设备的运行、维护、保养等工作。\n(三)暖通消防管理岗职责:负责机房空调主机、蓄冷罐、冷却塔、新排风等暖通设备,以及气消、水消等消防设备的运行、维护、保养等工作。\n(四)弱电智能化管理岗职责:负责机房环境和设备监控、门禁、视频监控、综合显控、综合布线等系统的运行、维护、保养等工作。",
      "source_pages": [
        2,
        3
      ],
      "title": "第二章 岗位与职责",
      "summary": "规定信息科技部门的机房管理职责，并明确机房管理、供配电、暖通消防、弱电智能化等岗位的具体职责。",
      "batch_index": 0,
      "llm_source_pages": [
        2,
        3
      ],
      "pages_corrected": false
    },
    {
      "chunk_id": 3,
      "text": "第三章 机房投产管理\n第六条 机房投产交接时,接管部门与移交部门应建立工作交接清单,并完成具备接收能力的技术相关培训。\n第七条 交接双方应在监交人的监督下办理机房交接手续。有以下情况之一的,不得进行交接:\n(一)机房基础设施、备品备件、文档资料等缺失的。\n(二)涉及有整改项,而未确定计划整改完成的。",
      "source_pages": [
        3,
        4
      ],
      "title": "第三章 机房投产管理",
      "summary": "规定机房投产交接需建立清单、完成培训，并明确不得交接的几种情况。",
      "batch_index": 0,
      "llm_source_pages": [
        3,
        4
      ],
      "pages_corrected": false
    },
    {
      "chunk_id": 4,
      "text": "第四章 人员、设备进出及环境管理\n第八条 按照机房管理及巡检人员需求,授予进出机房权限。进出人员实行一人一权限,不得共用、借用、混用权限。工作调动、离职时,应注销门禁权限。\n第九条 门禁权限承载介质遗失后,遗失介质人员应立即向机房管理员报备,经审批后在系统中做注销权限处理。遗失不报的,由此产生的后果由该人员承担。\n第十条 外来人员进入机房需采取纸质或电子化登记方式进行审批登记;审批通过后,在机房管理员或值班员陪同下进入机房工作区域。未经允许,不得随意拍照录像、触摸机房设备或从事其他与工作无关的活动。\n第十一条 人员进入机房时,不应携带易燃、易爆、易污染、易腐蚀等可能危及机房安全的物品,以及茶杯、饮料、食品等非工作用品进入机房。\n第十二条 机房重要基础设施应建立设备编码和标签标识。各类设备进出机房,应经审批同意后方可实施。\n第十三条 进出机房人员应维护机房环境的整洁卫生,机房管理员应定期组织对机房各区域进行保洁,并落实防火、防盗、防水、防鼠、防虫等要求。",
      "source_pages": [
        4,
        5
      ],
      "title": "第四章 人员、设备进出及环境管理",
      "summary": "规范机房人员权限、门禁管理、外来人员审批、物品携带限制、设备进出审批及环境卫生等要求。",
      "batch_index": 0,
      "llm_source_pages": [
        4,
        5
      ],
      "pages_corrected": false
    },
    {
      "chunk_id": 5,
      "text": "第五章 机房运维管理\n第十四条 机房运维管理是指对机房基础设施进行监控、巡检、维护和应急等管理工作。机房运维管理应掌握设备运行状况及周围环境变化,及时发现和处置风险隐患,保障基础设施稳定运行。\n第十五条 机房容量管理。机房容量管理主要包括电力、制冷量和机柜管理。信息科技部门应及时监测、评估各类容量使用情况。\n(一)电力容量管理。供配电管理员应掌握电力设计容量、实际负载率和剩余容量。设备上电前,应核对设备功率、电压、电源插头型号等用电需求,确认无误后方可上电。\n(二)制冷量容量管理。暖通消防管理员应掌握空调设计制冷量、实际负载率和剩余制冷量,避免上线设备超过额定制冷量,造成机房空调过载。\n(三)机柜容量管理。机房管理员应结合资源需求,每年做好次年的机柜容量规划。下电后的设备应及时搬出机柜。",
      "source_pages": [
        5
      ],
      "title": "第五章 机房运维管理",
      "summary": "概述机房运维管理目标，并详细规定电力、制冷量和机柜的容量管理要求。",
      "batch_index": 0,
      "llm_source_pages": [
        5
      ],
      "pages_corrected": false
    },
    {
      "chunk_id": 6,
      "text": "第十六条 监控管理\n(一)消防系统应24小时保持正常工作状态,不得随意中断。机房应配备防烟面具、手持灭火器,严禁擅自更改设备位置和消防系统工作状态。\n(二)机房视频监控和门禁系统的数据保存时间分别应不低于6个月和12个月。\n(三)主机房应对冷通道或机柜进风区域的温度进行在线监测,温度宜保持在18℃~27℃。\n(四)蓄电池室温度应保持在20℃~30℃。\n第十七条 日常巡检管理\n(一)省级自建数据中心机房实行7×24小时值班制度,配置专业值班人员,并进行日常巡检。\n(二)每日现场巡检次数不应少于2次,且应按照巡检计划、周期、规定路线对基础设施系统和设备及运行环境进行巡检,巡检记录应及时、完整、真实、清晰。",
      "source_pages": [
        5,
        6
      ],
      "title": "第五章 机房运维管理",
      "summary": "规定消防、视频监控、门禁、温湿度等监控管理要求，以及日常巡检的值班制度和巡检规范。",
      "batch_index": 0,
      "llm_source_pages": [
        5,
        6
      ],
      "pages_corrected": false
    },
    {
      "chunk_id": 7,
      "text": "第十八条 变更管理\n(一)基础设施设备及系统、机柜、IT设备的增减、维修、更换、升级等变更,均应经审批同意后方可实施,严禁擅自开展上述变更。\n(二)IT设备上下架时,应明确机柜编号、IT设备数量、资产信息等要素,且经审批同意后方可执行。\n(三)IT设备上架时,网络综合布线扎带间距均匀,松紧适度。IT设备上架后,各机柜内电源分配单元(PDU)只能为该机柜内IT设备供电,严禁设备跨柜取电。IT设备下架后,应及时拆除对应设备的线缆,保持机柜整洁。\n第十九条 运行操作管理\n(一)机房供配电、暖通等基础设施操作人员应具有相应专业的操作证。供配电设备操作应遵守1人操作、1人监护的原则。\n(二)在机房内作业时,用电工具不得接入为IT设备供电的不间断电源(UPS),不得乱拉乱接电线电缆,严禁随意串接、并接、搭接电源插座。\n(三)数据中心机房区域内的动火作业应经过批准,并采取防护措施且有监火人在场,动火作业完成后按规定恢复作业区域。",
      "source_pages": [
        6,
        7
      ],
      "title": "第五章 机房运维管理",
      "summary": "规定基础设施和IT设备的变更审批流程，以及供配电操作、用电安全和动火作业等运行操作规范。",
      "batch_index": 0,
      "llm_source_pages": [
        6,
        7
      ],
      "pages_corrected": false
    },
    {
      "chunk_id": 8,
      "text": "第二十条 安全管理\n(一)环境和设备监控系统的用户应进行权限划分,设置密码并定期更换。环境和设备监控系统的运行参数设定值和联动逻辑,未经审批同意,禁止擅自修改。\n(二)机房内基础设施、IT设备,及其对应的运行数据、配置参数由该设备运维责任部门负责管理,未经审批同意,任何人不得带离机房。\n(三)机房涉及敏感信息的拟报废介质设备及资料(如磁盘、磁带等),应通过消磁等方式进行处理。\n第二十一条 维护保养管理\n(一)机房供配电、暖通、消防、弱电智能化等各项基础设施设备和系统应每年制定1次年度维护保养计划。\n(二)除正常的维护保养外,还应定期进行专业检测评估,包括机房防雷接地检测、消防检测等。\n第二十二条 应急演练管理。信息科技部门原则上每年应组织1次机房市电中断演练和1次消防应急演练,并对停电、入侵、火灾、洪水、地震等意外场景建立机房应急预案。同时根据实际情况,新增、修订和完善应急预案,确保预案的可执行性。\n第二十三条 灾难恢复管理。信息科技部门应将机房基础设施灾难恢复管理纳入业务连续性管理框架,明确灾难恢复管理机制和流程以及灾难恢复策略、预案并及时更新。",
      "source_pages": [
        7,
        8
      ],
      "title": "第五章 机房运维管理",
      "summary": "规定监控系统权限、设备数据安全、介质销毁等安全管理要求，以及维护保养、应急演练和灾难恢复的管理规范。",
      "batch_index": 0,
      "llm_source_pages": [
        7,
        8
      ],
      "pages_corrected": false
    },
    {
      "chunk_id": 9,
      "text": "第六章 机房停产管理\n第二十四条 新机房投产使用后,在不影响机房生产安全和业务连续性前提下可申请停用原机房。\n第二十五条 在机房停止使用前,应制定机房停产报告及迁移实施方案,实施方案主要涉及IT设备、信息系统和数据的迁移,业务平稳运行的保障措施,风险处置预案等。",
      "source_pages": [
        8
      ],
      "title": "第六章 机房停产管理",
      "summary": "规定机房停用的申请条件，以及停产前需制定包含设备迁移和风险预案的实施方案。",
      "batch_index": 0,
      "llm_source_pages": [
        8
      ],
      "pages_corrected": false
    },
    {
      "chunk_id": 10,
      "text": "第七章 租用机房管理\n第二十六条 租用机房是指直接租用非我社建设的、已具备投产运行条件的机房或机房的特定区域。\n第二十七条 租用机房时,应充分考察机房出租方的资质和运维实力,评估出租方机房能否满足需要。\n(一)租用机房的机柜应配备至少两路电源分配单元(PDU),且分别来自不同的不间断电源(UPS)系统。\n(二)租用机房必须允许至少2个公用电信配线网络接入,并为线路接入提供必要的支持。\n(三)出租方应配合我社提供监管、审计等所需的相关资料。\n第二十八条 对于非整体租用的情形,所租用的机房区域原则上应配置独立门禁系统。未能配置独立门禁系统的区域,应以机柜为单元做好门禁控制。\n第二十九条 机房出租方应负责我社租用区域的供配电、制冷、消防等基础设施及环境管理。信息科技部门应监督出租方做好机房基础设施运维工作,督促出租方完成基础设施安全隐患的排查、整改,以及故障处理。\n第三十条 人员、设备进出租用机房参照省级自建机房人员、设备进出管理。",
      "source_pages": [
        8,
        9
      ],
      "title": "第七章 租用机房管理",
      "summary": "明确租用机房的定义、考察要求、基础设施标准、门禁管理、运维监督责任及人员设备进出管理原则。",
      "batch_index": 0,
      "llm_source_pages": [
        8,
        9
      ],
      "pages_corrected": false
    },
    {
      "chunk_id": 11,
      "text": "第八章 机房出租管理\n第三十一条 机房出租是指租赁单位租用省联社自建数据中心机房,由我社向租赁单位提供机柜、电力、暖通等机房基础设施服务的行为。\n第三十二条 租赁单位租用我社机房时,应提交租用申请函至省联社。信息科技部门应对租用需求的资源占用量、租用期限、网络、物理安全、成本和利润等因素进行评估。评估通过后,报请省联社批准。\n第三十三条 机房启用前,信息科技部门应组织租赁单位对机房基础设施进行投产前验收。\n第三十四条 各级联社(农商行)租用省联社自建数据中心机房时,参照本章执行。",
      "source_pages": [
        9,
        10
      ],
      "title": "第八章 机房出租管理",
      "summary": "定义机房出租行为，规定租赁单位的申请、评估、审批、验收流程，并说明各级联社租用参照执行。",
      "batch_index": 0,
      "llm_source_pages": [
        9,
        10
      ],
      "pages_corrected": false
    },
    {
      "chunk_id": 12,
      "text": "第九章 附 则\n第三十五条 违反相关规定的,按照《四川农信员工违规行为处理办法(2021年修订版)》进行处理。\n第三十六条 本办法由四川省农村信用社联合社负责制定、修改和解释。\n第三十七条 本办法自印发之日起执行,《四川省农村信用社数据中心机房管理暂行办法》(川信联办发〔2011〕371号)、《四川省农村信用社数据中心机房环境管理规范》(川信联办发〔2011〕372号)同时废止,现有制度与本办法存在冲突的,以本办法为准。",
      "source_pages": [
        10
      ],
      "title": "第九章 附则",
      "summary": "说明违规处理依据、办法的解释权归属、生效日期及同时废止的旧制度。",
      "batch_index": 0,
      "llm_source_pages": [
        10
      ],
      "pages_corrected": false
    },
    {
      "chunk_id": 13,
      "text": "内部发送:毓斌理事长,张希主任,杨超副主任。\n2022年1月10日印发四川省农村信用社联合社办公室",
      "source_pages": [
        11
      ],
      "title": "",
      "summary": "注明文件的内部发送对象、印发日期和印发单位。",
      "batch_index": 0,
      "llm_source_pages": [
        11
      ],
      "pages_corrected": false
    }
  ]
}